    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">4.7961996622E-002</td>
    <td align="right">0.1623301931</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0626699293E-002</td>
    <td align="right">2.9493775647E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">4.9114366359E-003</td>
    <td align="right">2.6778799762E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.5354768004E-005</td>
    <td align="right">8.4059781268E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0335966172E-004</td>
    <td align="right">2.4890344013E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">5.1119344363E-003</td>
    <td align="right">3.3130019288E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.7310247088E-005</td>
    <td align="right">8.8748881867E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4377969119E-004</td>
    <td align="right">1.9237698098E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.6947605694E-003</td>
    <td align="right">9.7605302290E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.8657309021E-005</td>
    <td align="right">9.2122688502E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0857112063E-004</td>
    <td align="right">1.1955308853E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.6947953046E-003</td>
    <td align="right">9.7606518945E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.8653099217E-005</td>
    <td align="right">9.2107703742E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0857032804E-004</td>
    <td align="right">1.1955357771E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.6947428102E-003</td>
    <td align="right">9.7606337621E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.7021537979E-005</td>
    <td align="right">8.8102824518E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3029884073E-004</td>
    <td align="right">1.3155131526E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.5434409018E-003</td>
    <td align="right">8.7674731200E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.7107861475E-004</td>
    <td align="right">1.7865353023E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6978836868E-004</td>
    <td align="right">4.2891318882E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">4.9157594853E-003</td>
    <td align="right">2.6690039028E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.1107250648E-005</td>
    <td align="right">7.6848622524E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0439665714E-004</td>
    <td align="right">2.4765114102E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">5.1161826404E-003</td>
    <td align="right">3.3093984344E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.2822741324E-005</td>
    <td align="right">8.1073081492E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4394907942E-004</td>
    <td align="right">1.9210749577E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.6929288864E-003</td>
    <td align="right">9.7457561030E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.3981858005E-005</td>
    <td align="right">8.4144629601E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0856113291E-004</td>
    <td align="right">1.1940027854E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.6929683856E-003</td>
    <td align="right">9.7457770813E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.3982652201E-005</td>
    <td align="right">8.4132424453E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0856154594E-004</td>
    <td align="right">1.1939920245E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.6929695817E-003</td>
    <td align="right">9.7450933404E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.2555876983E-005</td>
    <td align="right">8.0515864491E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3034798375E-004</td>
    <td align="right">1.3138928117E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">1.5424886126E-003</td>
    <td align="right">8.7672415237E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 2</td>
    <td align="right">3.7099859360E-004</td>
    <td align="right">1.7775988972E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7109691990E-004</td>
    <td align="right">4.2886743441E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">3.2809273491E-007</td>
    <td align="right">2.4463471857E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.0521028789E-009</td>
    <td align="right">2.2902070884E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2473872019E-008</td>
    <td align="right">2.4238230830E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">3.2814405702E-007</td>
    <td align="right">2.4467241563E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.1082697426E-009</td>
    <td align="right">2.1316282073E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7204451957E-008</td>
    <td align="right">2.0303856214E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">9.7882972039E-008</td>
    <td align="right">7.2934907614E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.1648016477E-009</td>
    <td align="right">1.8901490387E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5848856138E-008</td>
    <td align="right">1.1832816921E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">9.7883072729E-008</td>
    <td align="right">7.2935377728E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.1654208857E-009</td>
    <td align="right">1.9450003333E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5848856428E-008</td>
    <td align="right">1.1832815605E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">9.7882982046E-008</td>
    <td align="right">7.2934968173E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.1177538006E-009</td>
    <td align="right">1.8889893668E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8949870871E-008</td>
    <td align="right">1.4149161335E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.2095221834E-007</td>
    <td align="right">9.0192284466E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">5.5695193216E-007</td>
    <td align="right">6.3268361516E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5208028268E-007</td>
    <td align="right">5.1526407474E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">2.5275576704E-007</td>
    <td align="right">1.9123666555E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.0572447214E-009</td>
    <td align="right">2.0884262720E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4352007312E-008</td>
    <td align="right">1.8448407060E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">2.5278280242E-007</td>
    <td align="right">1.9125655424E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1122291236E-009</td>
    <td align="right">1.8536255011E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0512789598E-008</td>
    <td align="right">1.5538311172E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">7.8868804021E-008</td>
    <td align="right">5.9628962113E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1662774746E-009</td>
    <td align="right">1.8439063158E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2077068453E-008</td>
    <td align="right">9.1524678083E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">7.8868882536E-008</td>
    <td align="right">5.9629420599E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1668651823E-009</td>
    <td align="right">1.8715080601E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2077068733E-008</td>
    <td align="right">9.1524667818E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">7.8868812163E-008</td>
    <td align="right">5.9629011475E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1199207487E-009</td>
    <td align="right">1.7959856876E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4346779908E-008</td>
    <td align="right">1.0873976971E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">9.4609697291E-008</td>
    <td align="right">7.1600960365E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">4.3782975004E-007</td>
    <td align="right">5.8050901930E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9025136366E-007</td>
    <td align="right">3.7970462913E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">3.2672521026E-007</td>
    <td align="right">2.4369758236E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.0521693738E-009</td>
    <td align="right">1.8715080601E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2324869976E-008</td>
    <td align="right">2.4135258834E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">3.2676985580E-007</td>
    <td align="right">2.4373032394E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1083153950E-009</td>
    <td align="right">2.1439285298E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7093933276E-008</td>
    <td align="right">2.0228258779E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">9.7845743034E-008</td>
    <td align="right">7.2931860220E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1648097005E-009</td>
    <td align="right">2.1602200144E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5801217914E-008</td>
    <td align="right">1.1801258185E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">9.7845843428E-008</td>
    <td align="right">7.2932329948E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1654300932E-009</td>
    <td align="right">1.9184562489E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5801218206E-008</td>
    <td align="right">1.1801256861E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">9.7845752922E-008</td>
    <td align="right">7.2931920366E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.1177760643E-009</td>
    <td align="right">2.0764303752E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8877772419E-008</td>
    <td align="right">1.4100140905E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">1.2048339508E-007</td>
    <td align="right">8.9873249186E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 2</td>
    <td align="right">5.5465639860E-007</td>
    <td align="right">6.3029243841E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4928482973E-007</td>
    <td align="right">5.1281678757E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">4.6949653268E-003</td>
    <td align="right">2.4943039362E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">3.9434593551E-005</td>
    <td align="right">8.8563755193E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7099485781E-004</td>
    <td align="right">2.2323867042E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">4.9015155894E-003</td>
    <td align="right">3.1155908164E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">4.1569905623E-005</td>
    <td align="right">9.3438391673E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1563217132E-004</td>
    <td align="right">1.7022260945E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">1.5580602685E-003</td>
    <td align="right">8.7264047982E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">4.3019476124E-005</td>
    <td align="right">9.6871220916E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8795089376E-004</td>
    <td align="right">1.0397461996E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">1.5580712425E-003</td>
    <td align="right">8.7268484195E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">4.3014649712E-005</td>
    <td align="right">9.6855859776E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8795070160E-004</td>
    <td align="right">1.0397458502E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">1.5580596673E-003</td>
    <td align="right">8.7263477045E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">4.1229773593E-005</td>
    <td align="right">9.2696760563E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0846654829E-004</td>
    <td align="right">1.1472095288E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">1.4433153899E-003</td>
    <td align="right">7.9179958199E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">3.5549475302E-004</td>
    <td align="right">1.7366780136E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2245987188E-004</td>
    <td align="right">4.0467711689E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">3.4824093709E-007</td>
    <td align="right">2.5802094131E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.0915217471E-009</td>
    <td align="right">1.9074595139E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3914233641E-008</td>
    <td align="right">2.5153604352E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">3.4832293864E-007</td>
    <td align="right">2.5808114537E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.1490244016E-009</td>
    <td align="right">1.9557860001E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8099806319E-008</td>
    <td align="right">2.0840582112E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">9.5141690348E-008</td>
    <td align="right">7.0449888646E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.2072923106E-009</td>
    <td align="right">2.0848557715E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6042224340E-008</td>
    <td align="right">1.1902765330E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">9.5141809719E-008</td>
    <td align="right">7.0450398389E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.2079238646E-009</td>
    <td align="right">2.0764303752E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6042224738E-008</td>
    <td align="right">1.1902763958E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">9.5141702901E-008</td>
    <td align="right">7.0449957603E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.1593128827E-009</td>
    <td align="right">2.0374399097E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9514716154E-008</td>
    <td align="right">1.4479408827E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">1.2749734154E-007</td>
    <td align="right">9.4467524503E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 2</td>
    <td align="right">5.6256167720E-007</td>
    <td align="right">6.2388956482E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6787214043E-007</td>
    <td align="right">5.1943650999E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">7.9993959815E-003</td>
    <td align="right">1.9243856268E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">5.3814917565E-003</td>
    <td align="right">2.5821262452E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6075813220E-004</td>
    <td align="right">3.3460489358E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">7.9381776794E-003</td>
    <td align="right">1.8050903757E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">5.8631100035E-003</td>
    <td align="right">2.7286641150E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.9744408377E-004</td>
    <td align="right">3.1610222718E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.0548851983E-003</td>
    <td align="right">2.3858747461E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.8845799674E-003</td>
    <td align="right">3.0445189330E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8622058918E-004</td>
    <td align="right">3.1089287950E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.5415735155E-003</td>
    <td align="right">2.5338178314E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.9230960407E-003</td>
    <td align="right">3.0608069302E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.8031787489E-004</td>
    <td align="right">3.0696048075E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.4180815877E-003</td>
    <td align="right">2.4868268721E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.5693920814E-003</td>
    <td align="right">2.9640175846E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.3015850166E-004</td>
    <td align="right">3.3089072480E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">5.6351231810E-003</td>
    <td align="right">2.2687842390E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">6.8825811952E-002</td>
    <td align="right">0.3232609908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5792823684E-002</td>
    <td align="right">5.0289825969E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">4.8250111844E-003</td>
    <td align="right">2.8265451151E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">2.6587389008E-005</td>
    <td align="right">7.1204384914E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0109364013E-004</td>
    <td align="right">2.7745144359E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">5.1161133812E-003</td>
    <td align="right">3.4505016969E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">2.7936398292E-005</td>
    <td align="right">7.5175658522E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3858946179E-004</td>
    <td align="right">2.1585819205E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6838406771E-003</td>
    <td align="right">1.0323715265E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">2.9141570786E-005</td>
    <td align="right">7.8369633495E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0638846721E-004</td>
    <td align="right">1.3079902545E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6837952551E-003</td>
    <td align="right">1.0325160944E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">2.9114764571E-005</td>
    <td align="right">7.8349665780E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0638916491E-004</td>
    <td align="right">1.3079825829E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6838364121E-003</td>
    <td align="right">1.0324230054E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">2.8029084255E-005</td>
    <td align="right">7.4935926903E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2762365652E-004</td>
    <td align="right">1.4414896728E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.5256330820E-003</td>
    <td align="right">9.3584295121E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">4.5095981359E-002</td>
    <td align="right">0.1542378028</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.0266956383E-002</td>
    <td align="right">2.8847938837E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">4.9113706076E-003</td>
    <td align="right">2.6699953455E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.3344514550E-005</td>
    <td align="right">7.7869225593E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0297092724E-004</td>
    <td align="right">2.4982210876E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">5.1083123565E-003</td>
    <td align="right">3.3161638381E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.5186942349E-005</td>
    <td align="right">8.2173538601E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4382903213E-004</td>
    <td align="right">1.9260826235E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6891356335E-003</td>
    <td align="right">9.8284606005E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.6423608552E-005</td>
    <td align="right">8.5257675828E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0857132014E-004</td>
    <td align="right">1.1972058218E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6891819286E-003</td>
    <td align="right">9.8283047413E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.6419901982E-005</td>
    <td align="right">8.5241823975E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0857122493E-004</td>
    <td align="right">1.1971911387E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6891260140E-003</td>
    <td align="right">9.8284402462E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.4900063575E-005</td>
    <td align="right">8.1589117293E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3029906277E-004</td>
    <td align="right">1.3174547894E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.5381738523E-003</td>
    <td align="right">8.8336307450E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.7042091570E-004</td>
    <td align="right">1.8142814309E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7001690043E-004</td>
    <td align="right">4.2803618851E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">4.9157601147E-003</td>
    <td align="right">2.6690021740E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.1107208319E-005</td>
    <td align="right">7.6848667339E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0439675533E-004</td>
    <td align="right">2.4765084292E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">5.1161839399E-003</td>
    <td align="right">3.3093949752E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.2822696321E-005</td>
    <td align="right">8.1073128212E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4394914958E-004</td>
    <td align="right">1.9210730924E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6929294261E-003</td>
    <td align="right">9.7457457969E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.3981810803E-005</td>
    <td align="right">8.4144678383E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0856120148E-004</td>
    <td align="right">1.1940011662E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6929689248E-003</td>
    <td align="right">9.7457667823E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.3982605009E-005</td>
    <td align="right">8.4132473260E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0856161451E-004</td>
    <td align="right">1.1939904052E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.6929701214E-003</td>
    <td align="right">9.7450830335E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.2555832525E-005</td>
    <td align="right">8.0515911365E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3034805177E-004</td>
    <td align="right">1.3138909488E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">1.5424889219E-003</td>
    <td align="right">8.7672305295E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB HVAC Sizing Pass 3</td>
    <td align="right">3.7099765840E-004</td>
    <td align="right">1.7777066054E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.7109842273E-004</td>
    <td align="right">4.2886663748E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">3.2809273491E-007</td>
    <td align="right">2.4463471857E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.0521028789E-009</td>
    <td align="right">2.2902070884E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2473872019E-008</td>
    <td align="right">2.4238230830E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">3.2814405702E-007</td>
    <td align="right">2.4467241563E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.1082697426E-009</td>
    <td align="right">2.1316282073E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7204451957E-008</td>
    <td align="right">2.0303856214E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">9.7882972039E-008</td>
    <td align="right">7.2934907614E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.1648016477E-009</td>
    <td align="right">1.8901490387E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5848856138E-008</td>
    <td align="right">1.1832816921E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">9.7883072729E-008</td>
    <td align="right">7.2935377728E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.1654208857E-009</td>
    <td align="right">1.9450003333E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5848856428E-008</td>
    <td align="right">1.1832815605E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">9.7882982046E-008</td>
    <td align="right">7.2934968173E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.1177538006E-009</td>
    <td align="right">1.8889893668E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8949870871E-008</td>
    <td align="right">1.4149161335E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.2095221834E-007</td>
    <td align="right">9.0192284466E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">5.5695193216E-007</td>
    <td align="right">6.3268361516E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.5208028268E-007</td>
    <td align="right">5.1526407474E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">2.5275576704E-007</td>
    <td align="right">1.9123666555E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.0572447214E-009</td>
    <td align="right">2.0884262720E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4352007312E-008</td>
    <td align="right">1.8448407060E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">2.5278280242E-007</td>
    <td align="right">1.9125655424E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1122291236E-009</td>
    <td align="right">1.8536255011E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0512789598E-008</td>
    <td align="right">1.5538311172E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">7.8868804021E-008</td>
    <td align="right">5.9628962113E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1662774746E-009</td>
    <td align="right">1.8439063158E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2077068453E-008</td>
    <td align="right">9.1524678083E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">7.8868882536E-008</td>
    <td align="right">5.9629420599E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1668651823E-009</td>
    <td align="right">1.8715080601E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.2077068733E-008</td>
    <td align="right">9.1524667818E-009</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">7.8868812163E-008</td>
    <td align="right">5.9629011475E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1199207487E-009</td>
    <td align="right">1.7959856876E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4346779908E-008</td>
    <td align="right">1.0873976971E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">9.4609697291E-008</td>
    <td align="right">7.1600960365E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">4.3782975004E-007</td>
    <td align="right">5.8050901930E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.9025136366E-007</td>
    <td align="right">3.7970462913E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">3.2672521026E-007</td>
    <td align="right">2.4369758236E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.0521693738E-009</td>
    <td align="right">1.8715080601E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.2324869976E-008</td>
    <td align="right">2.4135258834E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">3.2676985580E-007</td>
    <td align="right">2.4373032394E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1083153950E-009</td>
    <td align="right">2.1439285298E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.7093933276E-008</td>
    <td align="right">2.0228258779E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">9.7845743034E-008</td>
    <td align="right">7.2931860220E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1648097005E-009</td>
    <td align="right">2.1602200144E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5801217914E-008</td>
    <td align="right">1.1801258185E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">9.7845843428E-008</td>
    <td align="right">7.2932329948E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1654300932E-009</td>
    <td align="right">1.9184562489E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5801218206E-008</td>
    <td align="right">1.1801256861E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">9.7845752922E-008</td>
    <td align="right">7.2931920366E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.1177760643E-009</td>
    <td align="right">2.0764303752E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8877772419E-008</td>
    <td align="right">1.4100140905E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">1.2048339508E-007</td>
    <td align="right">8.9873249186E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB HVAC Sizing Pass 3</td>
    <td align="right">5.5465639860E-007</td>
    <td align="right">6.3029243841E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4928482973E-007</td>
    <td align="right">5.1281678757E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">4.6949655394E-003</td>
    <td align="right">2.4943034103E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">3.9434609569E-005</td>
    <td align="right">8.8563771689E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7099488845E-004</td>
    <td align="right">2.2323858450E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">4.9015159583E-003</td>
    <td align="right">3.1155898430E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">4.1569922513E-005</td>
    <td align="right">9.3438408893E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1563219355E-004</td>
    <td align="right">1.7022255685E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">1.5580604590E-003</td>
    <td align="right">8.7264018402E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">4.3019493632E-005</td>
    <td align="right">9.6871238798E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8795091334E-004</td>
    <td align="right">1.0397457892E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">1.5580714330E-003</td>
    <td align="right">8.7268454620E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">4.3014667222E-005</td>
    <td align="right">9.6855877653E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8795072119E-004</td>
    <td align="right">1.0397454398E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">1.5580598578E-003</td>
    <td align="right">8.7263447462E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">4.1229790350E-005</td>
    <td align="right">9.2696777883E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.0846656689E-004</td>
    <td align="right">1.1472090543E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">1.4433155036E-003</td>
    <td align="right">7.9179923966E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">3.5549496687E-004</td>
    <td align="right">1.7366672220E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2246028104E-004</td>
    <td align="right">4.0467690763E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">3.4824093709E-007</td>
    <td align="right">2.5802094131E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.0915217471E-009</td>
    <td align="right">1.9074595139E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.3914233641E-008</td>
    <td align="right">2.5153604352E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">3.4832293864E-007</td>
    <td align="right">2.5808114537E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.1490244016E-009</td>
    <td align="right">1.9557860001E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8099806319E-008</td>
    <td align="right">2.0840582112E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">9.5141690348E-008</td>
    <td align="right">7.0449888646E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.2072923106E-009</td>
    <td align="right">2.0848557715E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6042224340E-008</td>
    <td align="right">1.1902765330E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">9.5141809719E-008</td>
    <td align="right">7.0450398389E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.2079238646E-009</td>
    <td align="right">2.0764303752E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6042224738E-008</td>
    <td align="right">1.1902763958E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">9.5141702901E-008</td>
    <td align="right">7.0449957603E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.1593128827E-009</td>
    <td align="right">2.0374399097E-015</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9514716154E-008</td>
    <td align="right">1.4479408827E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">1.2749734154E-007</td>
    <td align="right">9.4467524503E-008</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">SizingPeriod: ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3</td>
    <td align="right">5.6256167720E-007</td>
    <td align="right">6.2388956482E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6787214043E-007</td>
    <td align="right">5.1943650999E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1487099889E-002</td>
    <td align="right">0.4380019057</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8424181906E-002</td>
    <td align="right">0.6060422042</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7817464259E-003</td>
    <td align="right">9.5738103541E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.2003633061E-002</td>
    <td align="right">0.4353520533</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8431775409E-002</td>
    <td align="right">0.6103187198</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.5004562543E-003</td>
    <td align="right">8.1241461579E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1749645691E-002</td>
    <td align="right">0.5088840777</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8436805802E-002</td>
    <td align="right">0.6127206932</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5665350453E-004</td>
    <td align="right">4.6122963049E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1749690468E-002</td>
    <td align="right">0.5098198059</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8436871409E-002</td>
    <td align="right">0.6127214133</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.5666133491E-004</td>
    <td align="right">4.6123723762E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.1749659160E-002</td>
    <td align="right">0.5087834989</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8430562640E-002</td>
    <td align="right">0.6100692105</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.9001325128E-004</td>
    <td align="right">5.3377220693E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0827991330E-002</td>
    <td align="right">0.5121696610</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5418396158E-002</td>
    <td align="right">9.7655410053E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.3043746054E-002</td>
    <td align="right">4.4943672509E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<b>Plant Coincident Sizing Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Plant Coincident Sizing Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Plant Loop Name</td>
    <td align="right">Sizing Pass {#}</td>
    <td align="right">Measured Mass Flow{kg/s}</td>
    <td align="right">Measured Demand {W}</td>
    <td align="right">Demand Calculated Mass Flow{kg/s}</td>
    <td align="right">Sizes Changed {Yes/No}</td>
    <td align="right">Previous Volume Flow Rate {m3/s}</td>
    <td align="right">New Volume Flow Rate {m3/s}</td>
    <td align="right">Demand Check Applied {Yes/No}</td>
    <td align="right">Sizing Factor {}</td>
    <td align="right">Normalized Change {}</td>
    <td align="right">Specific Heat{J/kg-K}</td>
    <td align="right">Density {kg/m3}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">1</td>
    <td align="right">238.9952715</td>
    <td align="right">716248.90</td>
    <td align="right">30.7115180</td>
    <td align="right">Yes</td>
    <td align="right">5.975491E-002</td>
    <td align="right">0.307140</td>
    <td align="right">No</td>
    <td align="right">1.2850</td>
    <td align="right">4.140000</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">2</td>
    <td align="right">1228.4356954</td>
    <td align="right">891231.82</td>
    <td align="right">38.2144835</td>
    <td align="right">Yes</td>
    <td align="right">0.307140</td>
    <td align="right">1.578701</td>
    <td align="right">No</td>
    <td align="right">1.2850</td>
    <td align="right">4.140000</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CONDENSER WATER LOOP</td>
    <td align="right">3</td>
    <td align="right">1228.4356954</td>
    <td align="right">924512.26</td>
    <td align="right">39.6414917</td>
    <td align="right">No</td>
    <td align="right">1.578701</td>
    <td align="right">1.578701</td>
    <td align="right">No</td>
    <td align="right">1.2850</td>
    <td align="right">0.000000</td>
    <td align="right">4197.9300</td>
    <td align="right">999.8980</td>
  </tr>
</table>
<br><br>
<b>Chiller Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Chiller Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">IPLV in SI Units {W/W}</td>
    <td align="right">IPLV in IP Units {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">90.1-2013 WATERCOOLED  CENTRIFUGAL CHILLER 0 1231TONS 0.6KW/TON</td>
    <td align="right">7.43</td>
    <td align="right">25.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">      154.47</td>
    <td align="right">      867.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">     2309.21</td>
    <td align="right">     3331.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">      719.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">      719.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.20</td>
    <td align="right">      719.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      720.00</td>
    <td align="right">        0.20</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      360.00</td>
    <td align="right">        0.05</td>
    <td align="right">      359.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     4320.00</td>
    <td align="right">        0.60</td>
    <td align="right">     4319.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (≤ 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, ≤ 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, ≤ 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, ≤ 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">       89.80</td>
    <td align="right">      630.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">      630.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">       89.80</td>
    <td align="right">      630.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      720.00</td>
    <td align="right">      720.00</td>
    <td align="right">      630.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      360.00</td>
    <td align="right">      202.47</td>
    <td align="right">      157.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     4320.00</td>
    <td align="right">     2429.60</td>
    <td align="right">     1890.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (≤ 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, ≤ 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, ≤ 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, ≤ 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      28.40</td>
    <td align="right">       8.30</td>
    <td align="right">      20.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.60</td>
    <td align="right">     150.00</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      24.00</td>
    <td align="right">       8.30</td>
    <td align="right">      19.30</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.60</td>
    <td align="right">     150.00</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      26.60</td>
    <td align="right">       8.30</td>
    <td align="right">   62300.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       1.60</td>
    <td align="right">     150.00</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      26.40</td>
    <td align="right">       8.30</td>
    <td align="right">      21.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.60</td>
    <td align="right">     150.00</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -23.10</td>
    <td align="right">       0.00</td>
    <td align="right">     -23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      -8.20</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       8.00</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">MOSCOW ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">     -22.70</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.80</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       1.40</td>
    <td align="right">     290.00</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      31.20</td>
    <td align="right">      10.60</td>
    <td align="right">      23.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       6.70</td>
    <td align="right">     200.00</td>
  </tr>
  <tr>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">     -26.20</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       5.70</td>
    <td align="right">     310.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      44.00</td>
    <td align="right">          43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 11</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 8</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 9</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 7</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 63</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 65</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 61</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 69</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 70</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 71</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 67</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 15</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 17</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 13</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 21</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 23</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 19</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 27</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 29</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 25</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 33</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 35</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 31</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 39</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 41</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 37</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 45</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 47</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      16.00</td>
    <td align="right">      16.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 43</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 51</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 53</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">       8.00</td>
    <td align="right">       8.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 49</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 57</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 59</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      12.00</td>
    <td align="right">      12.00</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 55</td>
    <td align="right">TYPICAL IEAD ROOF R-31.25</td>
    <td align="right">       0.30</td>
    <td align="right">      0.182</td>
    <td align="right">      0.186</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 2</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      43.89</td>
    <td align="right">      43.89</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 3</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      75.59</td>
    <td align="right">      75.59</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FACE 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      43.89</td>
    <td align="right">      43.89</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 5</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-20.41</td>
    <td align="right">       0.30</td>
    <td align="right">      0.271</td>
    <td align="right">      0.282</td>
    <td align="right">      75.59</td>
    <td align="right">      75.59</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">FACE 0</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      2.144</td>
    <td align="right">      3.285</td>
    <td align="right">     558.00</td>
    <td align="right">     558.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">FACE 10</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 6</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 62</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 64</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 60</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 68</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 66</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 14</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 16</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 12</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 20</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 22</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 18</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 26</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 28</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 24</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 32</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 34</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 30</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 38</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 40</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 36</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 44</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 46</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 42</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 50</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 52</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 48</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 56</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">FACE 58</td>
    <td align="right">CONSTRUCTION AIR BOUNDARY 1</td>
    <td align="right">       1.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FACE 54</td>
    <td align="right">TYPICAL INTERIOR FLOOR</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FACE 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      72.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INTERIOR CEILING</td>
    <td align="right">       0.30</td>
    <td align="right">      1.702</td>
    <td align="right">      3.144</td>
    <td align="right">      54.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE_2_COLD LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">ZONE_2_COLD</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      36.00</td>
    <td align="right">     108.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.28</td>
  </tr>
  <tr>
    <td align="right">ZONE_3_HOT LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">ZONE_3_HOT</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      72.00</td>
    <td align="right">     216.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.56</td>
  </tr>
  <tr>
    <td align="right">ZONE_6_COLD LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">ZONE_6_COLD</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      36.00</td>
    <td align="right">     108.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.28</td>
  </tr>
  <tr>
    <td align="right">ZONE_11_HOT_LAST LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">ZONE_11_HOT_LAST</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      54.00</td>
    <td align="right">     162.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">ZONE_4_COLD LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">ZONE_4_COLD</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      36.00</td>
    <td align="right">     108.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.28</td>
  </tr>
  <tr>
    <td align="right">ZONE_10_COLD LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">ZONE_10_COLD</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      36.00</td>
    <td align="right">     108.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.28</td>
  </tr>
  <tr>
    <td align="right">ZONE_1_HOT_FIRST LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">ZONE_1_HOT_FIRST</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      54.00</td>
    <td align="right">     162.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">ZONE_8_COLD LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">ZONE_8_COLD</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      36.00</td>
    <td align="right">     108.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       0.28</td>
  </tr>
  <tr>
    <td align="right">ZONE_9_HOT LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">ZONE_9_HOT</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      54.00</td>
    <td align="right">     162.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">ZONE_5_HOT LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">ZONE_5_HOT</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      72.00</td>
    <td align="right">     216.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.56</td>
  </tr>
  <tr>
    <td align="right">ZONE_7_HOT LIGTS_LOAD_DC</td>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">ZONE_7_HOT</td>
    <td align="right">DATACENTERSPACETYPE</td>
    <td align="right">     3.0000</td>
    <td align="right">      72.00</td>
    <td align="right">     216.00</td>
    <td align="right">General</td>
    <td align="right">DATACENTER LIGHTING_SCH</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     168.00</td>
    <td align="right">     0.0000</td>
    <td align="right">N</td>
    <td align="right">       0.56</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3.0000</td>
    <td align="right">     558.00</td>
    <td align="right">    1674.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       4.34</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">INTEGRATED WATERSIDE ECONOMIZER HEAT EXCHANGER</td>
    <td align="right">HeatExchanger:FluidToFluid</td>
    <td align="right">  487087.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">90.1-2013 WATERCOOLED  CENTRIFUGAL CHILLER 0 1231TONS 0.6KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  646824.12</td>
    <td align="right">       6.28</td>
    <td align="right">  722663.15</td>
    <td align="right">       7.12</td>
    <td align="right">       7.43</td>
    <td align="right">      25.21</td>
  </tr>
  <tr>
    <td align="right">CENTRIFUGAL FAN CYCLING OPEN COOLING TOWER 40.2 GPM/HP</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">22820998.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">CRAH WATER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">  646824.12</td>
    <td align="right"> 1193372.62</td>
    <td align="right">  935987.04</td>
    <td align="right">  257385.58</td>
    <td align="right">       0.78</td>
    <td align="right">-</td>
    <td align="right">  155316.14</td>
    <td align="right">    1575.30</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER User [Btu/W-h]</td>
    <td align="right">SEER Standard [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils [ SEER2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils [ SEER2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP2 [W/W]</td>
    <td align="right">EER2 [Btu/W-h]</td>
    <td align="right">SEER2 User [Btu/W-h]</td>
    <td align="right">SEER2 Standard [Btu/W-h]</td>
    <td align="right">IEER2 [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils [ HSPF2 ]</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils [ HSPF2 ]-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">CRAH FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">       0.72</td>
    <td align="right">    1389.92</td>
    <td align="right">      64.73</td>
    <td align="right">  124953.52</td>
    <td align="right">    1930.44</td>
    <td align="right">       1.00</td>
    <td align="right">       1.27</td>
    <td align="right">General</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:24:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  134508.01</td>
    <td align="right">   0.027463</td>
    <td align="right">    5092.34</td>
    <td align="right">  185425.99</td>
    <td align="right">       0.93</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   44836.00</td>
    <td align="right">   0.027463</td>
    <td align="right">    1661.71</td>
    <td align="right">   60507.43</td>
    <td align="right">       0.95</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP CONSTANT PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">  148556.63</td>
    <td align="right">   1.228561</td>
    <td align="right">  245270.76</td>
    <td align="right">  199640.68</td>
    <td align="right">       0.95</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">   55613.22</td>
    <td align="right">   71462.99</td>
    <td align="right">    1985.08</td>
    <td align="right">      8.826</td>
    <td align="right">     11.341</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:36:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.40</td>
    <td align="right">    0.01164</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">   63271.61</td>
    <td align="right">   81304.02</td>
    <td align="right">    2258.44</td>
    <td align="right">     10.041</td>
    <td align="right">     12.903</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 16:12:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      27.77</td>
    <td align="right">    0.01164</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">   68747.39</td>
    <td align="right">   88340.39</td>
    <td align="right">    2453.90</td>
    <td align="right">     10.910</td>
    <td align="right">     14.020</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:12:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.30</td>
    <td align="right">    0.01164</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">   68747.39</td>
    <td align="right">   88340.39</td>
    <td align="right">    2453.90</td>
    <td align="right">     10.910</td>
    <td align="right">     14.020</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:12:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.30</td>
    <td align="right">    0.01164</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">   61048.13</td>
    <td align="right">   78446.84</td>
    <td align="right">    2179.08</td>
    <td align="right">      9.688</td>
    <td align="right">     12.450</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:12:00</td>
    <td align="right">      18.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">      28.30</td>
    <td align="right">    0.01164</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 01:00:00</td>
    <td align="right">     -25.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00036</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:12:00</td>
    <td align="right">     -25.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00036</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">     -25.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00036</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 14:12:00</td>
    <td align="right">     -25.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00036</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 03:48:00</td>
    <td align="right">     -25.00</td>
    <td align="right">      18.00</td>
    <td align="right">    0.00850</td>
    <td align="right">     -26.20</td>
    <td align="right">    0.00036</td>
    <td align="right">      0.011</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">      64.73</td>
    <td align="right">      64.73</td>
    <td align="right">       0.05</td>
    <td align="right">       0.05</td>
    <td align="right">    64.7280</td>
    <td align="right">     6.4733</td>
    <td align="right">    64.7280</td>
    <td align="right">     0.1000</td>
    <td align="right">     0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP Sizing Pass 1</td>
    <td align="right">   0.059755</td>
    <td align="right">   0.239020</td>
    <td align="right">   0.307140</td>
    <td align="right">Yes</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 1</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP Sizing Pass 2</td>
    <td align="right">   0.307140</td>
    <td align="right">   1.228561</td>
    <td align="right">   1.578701</td>
    <td align="right">Yes</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 2</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP Sizing Pass 3</td>
    <td align="right">   1.578701</td>
    <td align="right">   1.228561</td>
    <td align="right">   1.578701</td>
    <td align="right">No</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB HVAC Sizing Pass 3</td>
    <td align="right">           1</td>
    <td align="right">           0</td>
    <td align="right">          0.</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CRAH WATER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CRAH</td>
    <td align="right"> 646824.121</td>
    <td align="right">   -999.000</td>
    <td align="right">  64.728031</td>
    <td align="right"> 0.02746290</td>
    <td align="right">   -999.000</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:12:00</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:24:00</td>
    <td align="right">  646824.12</td>
    <td align="right">  646185.83</td>
    <td align="right">  64.728031</td>
    <td align="right">      18.01</td>
    <td align="right">      14.00</td>
    <td align="right"> 0.00850266</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      28.30</td>
    <td align="right"> 0.01163878</td>
    <td align="right">      20.10</td>
    <td align="right">     0.0848</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    64.9601</td>
    <td align="right">  317064.50</td>
    <td align="right">       0.00</td>
    <td align="right">  660234.20</td>
    <td align="right">  545851.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Peak Load Type to Size On</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CRAH WATER CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CRAH</td>
    <td align="right">THERMAL ZONE 10 COLD; THERMAL ZONE 2 COLD; THERMAL ZONE 4 COLD; THERMAL ZONE 6 COLD; THERMAL ZONE 8 COLD;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right"> 646824.121</td>
    <td align="right">   -999.000</td>
    <td align="right">  64.728031</td>
    <td align="right"> 0.02746290</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1020.6460</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1822</td>
    <td align="right">CRAH FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">  64.728031</td>
    <td align="right">76.52151501</td>
    <td align="right">&nbsp;</td>
    <td align="right">  4197.9300</td>
    <td align="right">   999.8980</td>
    <td align="right">27.46010199</td>
    <td align="right">      12.28</td>
    <td align="right">       6.67</td>
    <td align="right">       5.61</td>
    <td align="right">  646824.12</td>
    <td align="right">   100.0000</td>
    <td align="right"> 100.000000</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:12:00</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:12:00</td>
    <td align="right">MOSCOW ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 15:24:00</td>
    <td align="right">Sensible</td>
    <td align="right">  646824.12</td>
    <td align="right">  646185.83</td>
    <td align="right">     1.0000</td>
    <td align="right">76.52151501</td>
    <td align="right">  64.728031</td>
    <td align="right">      18.01</td>
    <td align="right">      14.00</td>
    <td align="right"> 0.00850266</td>
    <td align="right">    39645.2</td>
    <td align="right">       9.73</td>
    <td align="right">       9.73</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    31192.3</td>
    <td align="right">27.46010199</td>
    <td align="right">       6.67</td>
    <td align="right">      12.28</td>
    <td align="right">       5.61</td>
    <td align="right"> 124953.518</td>
    <td align="right">  521870.60</td>
    <td align="right">      28.30</td>
    <td align="right"> 0.01163878</td>
    <td align="right">      20.10</td>
    <td align="right"> 0.05486400</td>
    <td align="right">     0.0848</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      18.00</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    64.9601</td>
    <td align="right">  317064.50</td>
    <td align="right">       0.00</td>
    <td align="right">  660234.20</td>
    <td align="right">  545851.83</td>
    <td align="right">76.52151501</td>
    <td align="right">      18.01</td>
    <td align="right">      14.18</td>
    <td align="right"> 0.00850266</td>
    <td align="right">    39645.2</td>
    <td align="right">      11.02</td>
    <td align="right">      10.74</td>
    <td align="right"> 0.00790983</td>
    <td align="right">    31017.1</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">CRAH VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">CRAH VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">CRAH VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">CRAH VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">CRAH VENT CONTROLLER</td>
    <td align="right">   0.002360</td>
    <td align="right">   0.000305</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     144.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     144.00</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">      0.011</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     720.00</td>
    <td align="right">     180.00</td>
    <td align="right">     0.0549</td>
    <td align="right">      0.055</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">   46324.96</td>
    <td align="right">       0.00</td>
    <td align="right">   46324.96</td>
    <td align="right">       0.00</td>
    <td align="right">   46324.96</td>
    <td align="right">   54038.85</td>
    <td align="right">    1368.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">   53189.27</td>
    <td align="right">       0.00</td>
    <td align="right">   53189.27</td>
    <td align="right">       0.00</td>
    <td align="right">   53189.27</td>
    <td align="right">   54038.85</td>
    <td align="right">    1208.08</td>
    <td align="right">     159.92</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">   59181.91</td>
    <td align="right">       0.00</td>
    <td align="right">   59181.91</td>
    <td align="right">       0.00</td>
    <td align="right">   59181.91</td>
    <td align="right">   54038.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
    <td align="right">    1368.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">   59181.92</td>
    <td align="right">       0.00</td>
    <td align="right">   59181.92</td>
    <td align="right">       0.00</td>
    <td align="right">   59181.92</td>
    <td align="right">   54038.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
    <td align="right">    1368.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">   52316.17</td>
    <td align="right">       0.00</td>
    <td align="right">   52316.17</td>
    <td align="right">       0.00</td>
    <td align="right">   52316.17</td>
    <td align="right">   54038.85</td>
    <td align="right">    1367.97</td>
    <td align="right">       0.03</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">  270194.23</td>
    <td align="right">       0.00</td>
    <td align="right">  270194.23</td>
    <td align="right">       0.00</td>
    <td align="right">  270194.23</td>
    <td align="right">  270194.23</td>
    <td align="right">    1368.00</td>
    <td align="right">     159.95</td>
    <td align="right">    1368.00</td>
    <td align="right">    1368.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">  377622.97</td>
    <td align="right">       0.00</td>
    <td align="right">  377622.97</td>
    <td align="right">  270194.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
    <td align="right">    1368.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">       0.00</td>
    <td align="right">    1368.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          48</td>
    <td align="right">          28</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          12</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          22</td>
    <td align="right">          11</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">         508</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         383</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        1232</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">          61</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">          77</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         240</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         241</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     844.15</td>
    <td align="right">  325674.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  325674.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:DATACENTERSPACETYPE</td>
    <td align="right">     844.15</td>
    <td align="right">  325674.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  325674.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       4.34</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:DATACENTERSPACETYPE</td>
    <td align="right">       4.34</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       4.34</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:DATACENTERSPACETYPE</td>
    <td align="right">       4.34</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">    1674.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">     187.18</td>
    <td align="right">   72216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.56</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.56</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">      70.40</td>
    <td align="right">   27162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   27162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.42</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.42</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">      70.40</td>
    <td align="right">   27162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   27162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.42</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.42</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.28</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     108.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">     140.39</td>
    <td align="right">   54162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   54162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.42</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.42</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     162.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">     187.18</td>
    <td align="right">   72216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.56</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.56</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">     187.18</td>
    <td align="right">   72216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.56</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.56</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">     216.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     839.81</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">      69.98</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:DATACENTERSPACETYPE</td>
    <td align="right">     839.81</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     839.81</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">      69.98</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:DATACENTERSPACETYPE</td>
    <td align="right">     839.81</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  324000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">      69.98</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">      69.98</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   27000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">     186.62</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">     186.62</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">     186.62</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">     186.62</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">     186.62</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">     186.62</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   72000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">     139.97</td>
    <td align="right">   54000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   54000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">     139.97</td>
    <td align="right">   54000.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   54000.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    1765.36</td>
    <td align="right">  652328.35</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  701742.13</td>
    <td align="right">21-JUL-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      60.06</td>
    <td align="right">   14042.29</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   31599.31</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      17.99</td>
    <td align="right">    5026.69</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">    9402.54</td>
    <td align="right">27-JUL-17:24</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      17.99</td>
    <td align="right">    5026.69</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">    9402.54</td>
    <td align="right">27-JUL-17:24</td>
  </tr>
  <tr>
    <td align="right">Humidifier:Electricity</td>
    <td align="right">      42.07</td>
    <td align="right">    9015.60</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   22197.84</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">General:Humidifier:Electricity</td>
    <td align="right">      42.07</td>
    <td align="right">    9015.60</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   22197.84</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">     861.16</td>
    <td align="right">  312612.06</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  352406.61</td>
    <td align="right">07-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     183.02</td>
    <td align="right">   47751.24</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   80194.88</td>
    <td align="right">30-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     183.02</td>
    <td align="right">   47751.24</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   80194.88</td>
    <td align="right">30-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Electricity</td>
    <td align="right">      24.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-02:36</td>
    <td align="right">   21937.59</td>
    <td align="right">07-JUL-01:12</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Electricity</td>
    <td align="right">      24.81</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-02:36</td>
    <td align="right">   21937.59</td>
    <td align="right">07-JUL-01:12</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">     653.33</td>
    <td align="right">  252054.85</td>
    <td align="right">01-JUL-00:36</td>
    <td align="right">  252054.85</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">     653.33</td>
    <td align="right">  252054.85</td>
    <td align="right">01-JUL-00:36</td>
    <td align="right">  252054.85</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:Facility</td>
    <td align="right">     896.90</td>
    <td align="right">  274289.06</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  432554.53</td>
    <td align="right">30-JUL-10:24</td>
  </tr>
  <tr>
    <td align="right">PlantLoopCoolingDemand:HVAC</td>
    <td align="right">     896.90</td>
    <td align="right">  274289.06</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  432554.53</td>
    <td align="right">30-JUL-10:24</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:PlantLoopCoolingDemand</td>
    <td align="right">     896.90</td>
    <td align="right">  274289.06</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  432554.53</td>
    <td align="right">30-JUL-10:24</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">  164234.89</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">Water:HVAC</td>
    <td align="right">      16.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">Humidifier:Water</td>
    <td align="right">      16.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">General:Humidifier:Water</td>
    <td align="right">      16.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">  164234.89</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">MainsWater:HVAC</td>
    <td align="right">      16.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">Humidifier:MainsWater</td>
    <td align="right">      16.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">General:Humidifier:MainsWater</td>
    <td align="right">      16.23</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">27-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">  164218.66</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:Water</td>
    <td align="right">  164218.66</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:Water</td>
    <td align="right">  164218.66</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">  164218.66</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:MainsWater</td>
    <td align="right">  164218.66</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:MainsWater</td>
    <td align="right">  164218.66</td>
    <td align="right">       0.03</td>
    <td align="right">01-JUL-01:36</td>
    <td align="right">       0.09</td>
    <td align="right">01-JUL-00:48</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">      0.000</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    4902.01</td>
    <td align="right"> 1261418.85</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right"> 2132876.46</td>
    <td align="right">30-JUL-10:24</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     836.56</td>
    <td align="right">  259970.56</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  330688.00</td>
    <td align="right">30-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     836.56</td>
    <td align="right">  259970.56</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  330688.00</td>
    <td align="right">30-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     836.56</td>
    <td align="right">  259970.56</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  330688.00</td>
    <td align="right">30-JUL-17:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 1 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">     133.04</td>
    <td align="right">   38318.81</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   52325.46</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">     133.04</td>
    <td align="right">   38318.81</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   52325.46</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 10 COLD</td>
    <td align="right">     133.04</td>
    <td align="right">   38318.81</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   52325.46</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 11 HOT LAST</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">     152.87</td>
    <td align="right">   45584.37</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   59911.15</td>
    <td align="right">28-JUL-14:24</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">     152.87</td>
    <td align="right">   45584.37</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   59911.15</td>
    <td align="right">28-JUL-14:24</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 2 COLD</td>
    <td align="right">     152.87</td>
    <td align="right">   45584.37</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   59911.15</td>
    <td align="right">28-JUL-14:24</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 3 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">     170.41</td>
    <td align="right">   53515.89</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   66379.25</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">     170.41</td>
    <td align="right">   53515.89</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   66379.25</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 4 COLD</td>
    <td align="right">     170.41</td>
    <td align="right">   53515.89</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   66379.25</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 5 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">     170.41</td>
    <td align="right">   53512.65</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   66379.25</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">     170.41</td>
    <td align="right">   53512.65</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   66379.25</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 6 COLD</td>
    <td align="right">     170.41</td>
    <td align="right">   53512.65</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   66379.25</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 7 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">     150.57</td>
    <td align="right">   46223.93</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   58724.72</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">     150.57</td>
    <td align="right">   46223.93</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   58724.72</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 8 COLD</td>
    <td align="right">     150.57</td>
    <td align="right">   46223.93</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">   58724.72</td>
    <td align="right">28-JUL-14:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE 9 HOT</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      59.26</td>
    <td align="right">   18141.22</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">   28520.92</td>
    <td align="right">14-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      59.26</td>
    <td align="right">   18141.22</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">   28520.92</td>
    <td align="right">14-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      59.26</td>
    <td align="right">   18141.22</td>
    <td align="right">06-JUL-15:00</td>
    <td align="right">   28520.92</td>
    <td align="right">14-JUL-06:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     896.90</td>
    <td align="right">  274289.06</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  432554.53</td>
    <td align="right">30-JUL-10:24</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     896.90</td>
    <td align="right">  274289.06</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  432554.53</td>
    <td align="right">30-JUL-10:24</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">    3168.55</td>
    <td align="right">  727159.23</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right"> 1373843.12</td>
    <td align="right">30-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Chillers:EnergyTransfer</td>
    <td align="right">    1492.77</td>
    <td align="right">  339488.41</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  646824.12</td>
    <td align="right">06-JUL-06:36</td>
  </tr>
  <tr>
    <td align="right">HeatRejection:EnergyTransfer</td>
    <td align="right">    1675.79</td>
    <td align="right">  387670.82</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  727019.00</td>
    <td align="right">30-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">General:HeatRejection:EnergyTransfer</td>
    <td align="right">    1675.79</td>
    <td align="right">  387670.82</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">  727019.00</td>
    <td align="right">30-JUL-11:00</td>
  </tr>
  <tr>
    <td align="right">Freecooling:EnergyTransfer</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JUL-00:12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -133.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    127.143</td>
    <td align="right">      0.000</td>
    <td align="right">      5.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -152.868</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    146.975</td>
    <td align="right">      0.000</td>
    <td align="right">      5.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.411</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    164.518</td>
    <td align="right">      0.000</td>
    <td align="right">      5.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -170.411</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    164.518</td>
    <td align="right">      0.000</td>
    <td align="right">      5.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -150.569</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.280</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    144.676</td>
    <td align="right">      0.000</td>
    <td align="right">      5.613</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.420</td>
    <td align="right">     69.984</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.719</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.685</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.420</td>
    <td align="right">     69.984</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -64.729</td>
    <td align="right">      0.000</td>
    <td align="right">     -5.674</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.560</td>
    <td align="right">    186.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -164.523</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.560</td>
    <td align="right">    186.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -164.523</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.560</td>
    <td align="right">    186.624</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -164.523</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.661</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.420</td>
    <td align="right">    139.968</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -124.838</td>
    <td align="right">      0.000</td>
    <td align="right">    -15.550</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     59.262</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">    -59.262</td>
    <td align="right">      0.000</td>
    <td align="right">   -777.294</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.339</td>
    <td align="right">    839.808</td>
    <td align="right">      0.000</td>
    <td align="right">    747.830</td>
    <td align="right">      0.000</td>
    <td align="right">     87.327</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -747.856</td>
    <td align="right">      0.000</td>
    <td align="right">    -94.891</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">28-JUL-14:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -52325.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   49747.22</td>
    <td align="right">       0.00</td>
    <td align="right">    2470.58</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">28-JUL-14:24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -59911.44</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   57334.33</td>
    <td align="right">       0.00</td>
    <td align="right">    2469.11</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">28-JUL-14:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66379.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   63801.01</td>
    <td align="right">       0.00</td>
    <td align="right">    2470.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">28-JUL-14:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -66379.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   63801.01</td>
    <td align="right">       0.00</td>
    <td align="right">    2470.65</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">28-JUL-14:11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -58725.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     108.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   56146.47</td>
    <td align="right">       0.00</td>
    <td align="right">    2470.61</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">14-JUL-05:03</td>
    <td align="right">       0.00</td>
    <td align="right">  -33995.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   33995.17</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">08-JUL-16:36</td>
    <td align="right">       0.00</td>
    <td align="right">  -31800.60</td>
    <td align="right">       0.00</td>
    <td align="right"> -302802.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1674.00</td>
    <td align="right">  324000.00</td>
    <td align="right">       0.00</td>
    <td align="right">  290282.81</td>
    <td align="right">       0.00</td>
    <td align="right">    8913.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -290267.30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">    64.7334</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0549</td>
    <td align="right">    64.7280</td>
    <td align="right">     0.0009</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0549</td>
    <td align="right">     0.0008</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">     6.4733</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0549</td>
    <td align="right">     6.4733</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0549</td>
    <td align="right">     0.0085</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0110</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0110</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0110</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0110</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0110</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0110</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0110</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0110</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000305</td>
    <td align="right">      36.00</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0110</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0110</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000305</td>
    <td align="right">   180.0000</td>
    <td align="right">     0.0549</td>
    <td align="right">     0.0549</td>
    <td align="right">     0.0549</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">    11.3413</td>
    <td align="right">    11.3413</td>
    <td align="right">     1.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">    12.9031</td>
    <td align="right">    12.9031</td>
    <td align="right">     1.2903</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">    14.0197</td>
    <td align="right">    14.0197</td>
    <td align="right">     1.4020</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">    14.0197</td>
    <td align="right">    14.0197</td>
    <td align="right">     1.4020</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">    12.4496</td>
    <td align="right">    12.4496</td>
    <td align="right">     1.2450</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">    64.7334</td>
    <td align="right">    64.7280</td>
    <td align="right">    64.7334</td>
    <td align="right">     6.4733</td>
    <td align="right">     0.0549</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.1341</td>
    <td align="right">     1.1341</td>
    <td align="right">     1.1341</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.2903</td>
    <td align="right">     1.2903</td>
    <td align="right">     1.2903</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.4020</td>
    <td align="right">     1.4020</td>
    <td align="right">     1.4020</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.4020</td>
    <td align="right">     1.4020</td>
    <td align="right">     1.4020</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">CRAH</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">     1.2450</td>
    <td align="right">     1.2450</td>
    <td align="right">     1.2450</td>
    <td align="right">No</td>
    <td align="right">     0.0110</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">CRAH</td>
    <td align="right">     6.4733</td>
    <td align="right">     6.4733</td>
    <td align="right">     6.4733</td>
    <td align="right">     6.4733</td>
    <td align="right">     0.0549</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">ROCHESTER INTERNATIONAL ARPT ANN HTG 99.6% CONDNS DB HVAC Sizing Pass 3 ** MOSCOW - RUS IWEC Data WMO#=276120</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">      558.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">      36.00</td>
    <td align="right">      36.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">      54.00</td>
    <td align="right">0.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">      54.00</td>
    <td align="right">0.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">      72.00</td>
    <td align="right">0.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">      72.00</td>
    <td align="right">0.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">      72.00</td>
    <td align="right">0.00</td>
    <td align="right">      72.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">      54.00</td>
    <td align="right">0.00</td>
    <td align="right">      54.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">     558.00</td>
    <td align="right">     558.00</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     558.00</td>
    <td align="right">     180.00</td>
    <td align="right">     378.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     183.02</td>
    <td align="right">   80194.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">       4.34</td>
    <td align="right">    1674.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     839.81</td>
    <td align="right">  324000.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      17.99</td>
    <td align="right">    9402.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">     653.33</td>
    <td align="right">  252054.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- General</td>
    <td align="right">      24.81</td>
    <td align="right">   21937.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- General</td>
    <td align="right">      42.07</td>
    <td align="right">   22197.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">     839.81</td>
    <td align="right">    1765.36</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     839.81</td>
    <td align="right">    1765.36</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       7.78</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     327.99</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      32.23</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">    1505.03</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    3163.74</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    3163.74</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       0.25</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      10.37</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       1.02</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      47.57</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">      40.80</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">DATACENTER HTGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 2</td>
    <td align="right">January</td>
    <td align="right">     -25.00</td>
    <td align="right">         365</td>
    <td align="right">     -25.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">DATACENTER CLGSETP_SCH</td>
    <td align="right">THERMOSTAT SETPOINT DUAL SETPOINT 2</td>
    <td align="right">July</td>
    <td align="right">      25.00</td>
    <td align="right">         365</td>
    <td align="right">      25.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">     8640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8 COLD</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11 HOT LAST</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9 HOT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE SUPPLY PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-05-22
    16:23:45</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
